!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    180,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    200;                     !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    15,                      !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Baltimore Blt Washngtn IntL_MD_USA,  !- Name
    39.17,                   !- Latitude {deg}
    -76.68,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    45;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2007,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2007,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    4/7,                     !- Start Date
    10/26;                   !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    13.2088127853881,        !- January Deep Ground Temperature {C}
    13.2088127853881,        !- February Deep Ground Temperature {C}
    13.2088127853881,        !- March Deep Ground Temperature {C}
    13.2088127853881,        !- April Deep Ground Temperature {C}
    13.2088127853881,        !- May Deep Ground Temperature {C}
    13.2088127853881,        !- June Deep Ground Temperature {C}
    13.2088127853881,        !- July Deep Ground Temperature {C}
    13.2088127853881,        !- August Deep Ground Temperature {C}
    13.2088127853881,        !- September Deep Ground Temperature {C}
    13.2088127853881,        !- October Deep Ground Temperature {C}
    13.2088127853881,        !- November Deep Ground Temperature {C}
    13.2088127853881;        !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.2088127853881,        !- Annual Average Outdoor Air Temperature {C}
    25.8553763440861;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    finished basement zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    living zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    FRACTION,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 2,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    residential lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0548335861020384,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.150456927458044,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.353231332498037,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.447005145359712,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.475040923438407,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.488308849748576,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.475032068399439,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.45663744783128,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.443360666482143,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.439453778843448,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.444485879391133,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.477859599929085,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.574395192109361,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.759343078446501,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.953503732712856,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.854288873055933,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.647696280215332,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.556940790739659,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0545515551791292,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.149050596759899,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.349929656232067,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.442826959158723,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.468321203657672,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.479185632460205,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.466032950050872,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.447810265198954,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.434657582789621,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.430787213084087,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.433030198528305,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.450602389054701,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.50904025172761,        !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.644221447884486,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.836597610350637,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.969663294368321,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.930766239810335,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.75487886518834,        !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.668840758499823,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0537810323981676,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.145208429988578,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.340909309271361,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.431411942614606,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.45018188216872,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.454699127574141,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.441885489760438,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.424132542002797,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.411318904189095,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.407548303328494,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.408549781538244,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.418201201772213,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.453399537691338,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.546367923190756,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.708330456161815,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.875438293232459,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.930501353622715,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.827565479509395,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.510623280690032,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0527284786942969,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.139959932519111,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.328587286044685,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.4158187398695,         !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.425921962315854,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.422287648233347,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.40993715395508,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.392825879007956,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.380475384729688,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.376841070647182,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.376589971922063,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.377626325092601,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.383211288160957,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.405663571888762,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.469862823248446,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.597051212065115,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.761123785392462,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.871759246760973,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.599598468141207,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0516759249904261,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.134711435049644,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.31626526281801,        !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.400225537124393,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.402261163879808,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.391074411726195,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.379187060983363,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.362717458846756,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.350830108103923,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.347332080799511,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.347060401749325,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.347744693890424,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.351373311889918,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.366193084465836,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.410669581460887,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.506938074018606,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.651366563916127,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.785877407046468,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.580106425706453,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0509054022094646,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.130869268278323,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.307244915857303,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.388810520580276,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.385320085208789,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.368984392475998,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.357436086328795,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.341436221286466,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.329887915139263,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.326489656679784,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.326226229828919,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.326839843723081,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.329865738628581,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.341737309034745,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.376948776244353,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.454729920797851,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.578932319215636,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.712164604312652,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.553216070596744,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0506233712865554,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.129462937580178,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.303943239591334,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.384632334379287,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.379199486860584,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.361059418052685,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.349635210845288,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.333807281519198,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.3223830743118,         !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.319021333785482,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.31876303528883,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.319387811512541,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.322459918167366,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.334479424367614,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.370027032509051,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.448308596327691,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.572870061816426,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.705853546212532,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.549730694697024,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0509054022094646,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.130869268278323,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.307244915857303,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.388810520580276,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.385320085208789,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.368984392475998,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.357436086328795,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.341436221286466,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.329887915139263,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.326489656679784,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.326248125396642,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.327092065432292,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.331412529148524,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.348463131994006,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.397832592507246,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.500614060938388,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647869785649981,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.775691217792103,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.569789858614019,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0516759249904261,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.134711435049644,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.31626526281801,        !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.400225537124393,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.402261163879808,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.391074411726195,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.379187060983363,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.362717458846756,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.350830108103923,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.347332080799511,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.347237388147136,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.349372387793779,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.359427890076008,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.394845575950738,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.482857739491539,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.631738472079511,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.787598102032887,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.850416719358751,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.56701800836466,        !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0527284786942969,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.139959932519111,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.328587286044685,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.415818739869499,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.425921962315854,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.422287648233347,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.40993715395508,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.392825879007956,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.380475384729688,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.376841070647182,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.377279126933441,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.383418008731886,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.408404275186147,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.481994659938007,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.627038300846826,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.804051968137288,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.90090273421207,        !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.83881016010307,        !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.521548199504038,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0537810323981676,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.145208429988578,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.340909309271361,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.431411942614606,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.45018188216872,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.454699127574141,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.441885489760439,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.424132542002797,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.411318904189095,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.407548303328494,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.417039854251418,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.466995165367747,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.583453845498991,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.770078799475877,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.929256930118397,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.932106504505163,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.776054370149799,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.588319284652685,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.509993039384555,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    residential lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123301899622052,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.073981139773231,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0493207598488207,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0545515551791292,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.149050596759899,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.349929656232067,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.442826959158723,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.468321203657672,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.479185632460205,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.466032950050872,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.447810265198954,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.434657582789621,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.430787213084087,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.440748996040852,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.495697947714763,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.626938577751935,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.83180304398655,        !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.986861978635488,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.954097173012882,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.764981598387065,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.575480552773129,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.501845762780258,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.248320849374658;       !- Value Until Time 23

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    residential heating setpoint allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling setpoint allday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24.7777777777778,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    24.7777777777778,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    24.7777777777778,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    24.7777777777778,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    24.7777777777778,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    24.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24.7777777777778,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    24.7777777777778,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    24.7777777777778,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    24.7777777777778,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    24.7777777777778,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    24.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24.7777777777778,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    24.7777777777778,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    24.7777777777778,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    24.7777777777778,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    24.7777777777778,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    24.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24.7777777777778,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    24.7777777777778,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    24.7777777777778,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    24.7777777777778,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    24.7777777777778,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    24.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.7777778,              !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    20.7777778,              !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    20.7777778,              !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    20.7777778,              !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    20.7777778,              !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    20.7777778,              !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.7777778,              !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    20.7777778,              !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    20.7777778,              !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    20.7777778,              !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    20.7777778,              !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    20.7777778,              !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.7777778,              !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    20.7777778,              !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    20.7777778,              !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    20.7777778,              !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    20.7777778,              !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    20.7777778,              !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.7777778,              !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    20.7777778,              !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    20.7777778,              !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    20.7777778,              !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    20.7777778,              !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    20.7777778,              !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.7777778,              !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    20.7777778,              !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    20.7777778,              !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    20.7777778,              !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    20.7777778,              !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    20.7777778,              !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday10,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24.7777777777778,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    24.7777777777778,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    24.7777777777778,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    24.7777777777778,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    24.7777777777778,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    24.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday11,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24.7777777777778,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    24.7777777777778,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    24.7777777777778,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    24.7777777777778,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    24.7777777777778,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    24.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    residential cooling setpoint allday12,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24.7777777777778,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    24.7777777777778,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    24.7777777777778,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    24.7777777777778,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    24.7777777777778,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    24.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    24.7777777777778,        !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    24.7777777777778,        !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    24.7777777777778,        !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    24.7777777777778,        !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    24.7777777777778,        !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    24.7777777777778,        !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    24.7777777777778,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    24.7777777777778,        !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    24.7777777777778,        !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    24.7777777777778,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    24.7777777777778,        !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    24.7777777777778,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    24.7777777777778,        !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    24.7777777777778,        !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    24.7777777777778,        !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    24.7777777777778,        !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    24.7777777777778,        !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    24.7777777777778;        !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday10,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday11,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday12,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday5,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday6,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday7,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday8,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 bath exhaust schedule allday9,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 dryer exhaust schedule allday1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 dryer exhaust schedule allday2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:20,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    16:10,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    16:20,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    res mv_1 dryer exhaust schedule allday3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    res mv_1 dryer exhaust schedule allday4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:30,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:40,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    11:10,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    11:50,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    12:10,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    12:20,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    res mv_1 dryer exhaust schedule allday5,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:20,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    09:40,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    res mv_1 dryer exhaust schedule allday6,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:40,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    13:50,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    res mv_1 dryer exhaust schedule allday7,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:20,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    11:30,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    11:40,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday10,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday11,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday12,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday5,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday6,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday7,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday8,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res mv_1 range exhaust schedule allday9,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 10,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 11,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 5,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 6,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 7,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 8,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 availability schedule allday1 on 9,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    res nv_1 temp schedule allday1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday10,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday11,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday12,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday5,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday6,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
    res nv_1 temp schedule allday7,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.5555555555556,        !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    22.2222222222222;        !- Value Until Time 2

Schedule:Day:Interval,
    res nv_1 temp schedule allday8,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.5555555555556,        !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    22.2222222222222;        !- Value Until Time 2

Schedule:Day:Interval,
    res nv_1 temp schedule allday9,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    20.5555555555556,        !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    22.2222222222222;        !- Value Until Time 2

Schedule:Day:Interval,
    residential bath schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential bath schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential bath schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential bath schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential bath schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential bath schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential bath schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.55934653265656,        !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.517395542707318,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.503411879390904,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.461460889441662,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.503411879390904,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.601297522605802,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.657232175871458,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.475444552758076,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.321624256277522,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.335607919593936,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.34959158291035,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.335607919593936,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.391542572859592,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.433493562808834,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.447477226125248,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.545362869340146,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.741134155769942,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.880970788934082,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.936905442199738,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.992840095465394,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.964872768832566,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.825036135668426,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.6991831658207;         !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.443712393693906,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.410433964166863,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.399341154324515,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.366062724797472,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.399341154324515,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.476990823220949,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.521362062590339,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.37715553463982,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.255134626373996,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.266227436216343,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.277320246058691,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.266227436216343,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.310598675585734,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.343877105112777,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.354969914955125,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.432619583851558,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.587918921644425,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.698847020067902,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.743218259437292,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.787589498806683,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.765403879121987,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.654475780698511,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.554640492117382;       !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.442367810682712,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.409190224881509,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.398131029614441,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.364953443813237,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.398131029614441,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.475545396483915,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.519782177552187,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.376012639080305,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.254361491142559,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.265420686409627,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.276479881676695,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.265420686409627,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.309657467477898,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.342835053279102,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.35389424854617,        !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.431308615415644,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.586137349154593,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.696729301825271,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.740966082893543,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.785202863961814,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.763084473427678,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.652492520757,          !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.55295976335339;        !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.55934653265656,        !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.517395542707318,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.503411879390904,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.461460889441662,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.503411879390904,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.601297522605802,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.657232175871458,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.475444552758076,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.321624256277522,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.335607919593936,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.34959158291035,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.335607919593936,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.391542572859592,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.433493562808834,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.447477226125248,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.545362869340146,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.741134155769942,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.880970788934082,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.936905442199738,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.992840095465394,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.964872768832566,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.825036135668426,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.6991831658207;         !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.563380281690141,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.52112676056338,        !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.507042253521127,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.464788732394366,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.507042253521127,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.605633802816901,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.661971830985915,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.47887323943662,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.323943661971831,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.338028169014085,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.352112676056338,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.338028169014085,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.394366197183099,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.436619718309859,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.450704225352113,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.549295774647887,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.746478873239437,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.887323943661972,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.943661971830986,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.971830985915493,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.830985915492958,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.704225352112676;       !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.445056976705099,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.411677703452217,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.400551279034589,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.367172005781707,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.400551279034589,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.478436249957982,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.522941947628492,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.378298430199335,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.255907761605432,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.26703418602306,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.278160610440687,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.26703418602306,        !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.31153988369357,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.344919156946452,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.35604558136408,        !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.433930552287472,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.589700494134257,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.700964738310532,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.745470435981041,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.789976133651551,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.767723284816296,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.656459040640022,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.556321220881374;       !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.443264199356841,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.410019384405078,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.398937779421157,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.365692964469394,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.398937779421157,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.476509014308604,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.520835434244288,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.376774569453315,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.254876914630184,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.265958519614105,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.277040124598026,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.265958519614105,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.310284939549789,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.343529754501552,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.354611359485473,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.43218259437292,        !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.587325064147814,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.698141113987025,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.742467533922709,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.786793953858393,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.764630743890551,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.653814694051341,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.554080249196051;       !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.445056976705099,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.411677703452217,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.400551279034589,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.367172005781707,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.400551279034589,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.478436249957982,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.522941947628492,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.378298430199335,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.255907761605432,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.26703418602306,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.278160610440687,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.26703418602306,        !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.31153988369357,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.344919156946452,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.35604558136408,        !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.433930552287472,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.589700494134257,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.700964738310532,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.745470435981041,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.789976133651551,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.767723284816296,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.656459040640022,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.556321220881374;       !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.370656716752384,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.342857462995955,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.333591045077145,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.305791791320717,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.333591045077145,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.398455970508813,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.435521642184051,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.315058209239526,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.213127612132621,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.22239403005143,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.23166044797024,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.22239403005143,        !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.259459701726669,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.287258955483097,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.296525373401907,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.361390298833574,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.491120149696909,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.583784328885005,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.620850000560243,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.657915672235481,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.639382836397862,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.546718657209766,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.46332089594048;        !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.367967550729997,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.340369984425247,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.331170795656997,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.303573229352247,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.331170795656997,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.395565117034746,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.432361872107746,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.312772418120497,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.211581341669748,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.220780530437998,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.229979719206248,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.220780530437998,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.257577285510998,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.285174851815747,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.294374040583997,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.358768361961747,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.487557004717245,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.579548892399745,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.616345647472744,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.653142402545744,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.634744025009244,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.542752137326745,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.459959438412496;       !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.367967550729997,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.340369984425247,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.331170795656997,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.303573229352247,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.331170795656997,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.395565117034746,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.432361872107746,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.312772418120497,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.211581341669748,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.220780530437998,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.229979719206248,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.220780530437998,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.257577285510998,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.285174851815747,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.294374040583997,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.358768361961747,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.487557004717245,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.579548892399745,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.616345647472744,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.653142402545744,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.634744025009244,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.542752137326745,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.459959438412496;       !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan benchmark|living space schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.370656716752384,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.342857462995955,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.333591045077145,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.305791791320717,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.333591045077145,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.398455970508813,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.435521642184051,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.315058209239526,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.213127612132621,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.22239403005143,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.23166044797024,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.22239403005143,        !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.259459701726669,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.287258955483097,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.296525373401907,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.361390298833574,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.491120149696909,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.583784328885005,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.620850000560243,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.657915672235481,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.639382836397862,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.546718657209766,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.46332089594048;        !- Value Until Time 23

Schedule:Day:Interval,
    residential ceiling fan schedule allday1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday10,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday11,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday12,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday5,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday6,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday7,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday8,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential ceiling fan schedule allday9,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential clothes dryer electric schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential clothes dryer electric schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:20,                   !- Time 2 {hh:mm}
    0.0714774,               !- Value Until Time 2
    11:30,                   !- Time 3 {hh:mm}
    0.0606432,               !- Value Until Time 3
    11:40,                   !- Time 4 {hh:mm}
    0.0865929,               !- Value Until Time 4
    12:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    12:40,                   !- Time 6 {hh:mm}
    0.0620503,               !- Value Until Time 6
    12:50,                   !- Time 7 {hh:mm}
    0.1038794,               !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.0136683,               !- Value Until Time 8
    13:40,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    13:50,                   !- Time 10 {hh:mm}
    0.0197387,               !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.054191,                !- Value Until Time 11
    14:10,                   !- Time 12 {hh:mm}
    0.2069749,               !- Value Until Time 12
    14:20,                   !- Time 13 {hh:mm}
    0.0215879,               !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    residential clothes dryer electric schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential clothes dryer electric schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:30,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:40,                   !- Time 2 {hh:mm}
    0.0051658,               !- Value Until Time 2
    13:50,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0.0673366,               !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    residential clothes dryer electric schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:20,                   !- Time 2 {hh:mm}
    0.0625528,               !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential clothes dryer electric schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    15:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:10,                   !- Time 2 {hh:mm}
    0.0912161,               !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential clothes dryer electric schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    13:20,                   !- Time 2 {hh:mm}
    0.0174673,               !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential clothes washer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential clothes washer schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:20,                   !- Time 2 {hh:mm}
    0.0714774,               !- Value Until Time 2
    10:30,                   !- Time 3 {hh:mm}
    0.0606432,               !- Value Until Time 3
    10:40,                   !- Time 4 {hh:mm}
    0.0865929,               !- Value Until Time 4
    11:30,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    11:40,                   !- Time 6 {hh:mm}
    0.0620503,               !- Value Until Time 6
    11:50,                   !- Time 7 {hh:mm}
    0.1038794,               !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.0136683,               !- Value Until Time 8
    12:40,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    12:50,                   !- Time 10 {hh:mm}
    0.0197387,               !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.054191,                !- Value Until Time 11
    13:10,                   !- Time 12 {hh:mm}
    0.2069749,               !- Value Until Time 12
    13:20,                   !- Time 13 {hh:mm}
    0.0215879,               !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0;                       !- Value Until Time 14

Schedule:Day:Interval,
    residential clothes washer schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential clothes washer schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:30,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:40,                   !- Time 2 {hh:mm}
    0.0051658,               !- Value Until Time 2
    12:50,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.0673366,               !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    residential clothes washer schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:20,                   !- Time 2 {hh:mm}
    0.0625528,               !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential clothes washer schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    14:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:10,                   !- Time 2 {hh:mm}
    0.0912161,               !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential clothes washer schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:10,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:20,                   !- Time 2 {hh:mm}
    0.0174673,               !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential cooling season allday1,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday10,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday11,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday12,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday2,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday3,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday4,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday5,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday6,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday7,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday8,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential cooling season allday9,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential dishwasher schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential dishwasher schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:50,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.0560273,               !- Value Until Time 2
    10:10,                   !- Time 3 {hh:mm}
    0.0446564,               !- Value Until Time 3
    10:20,                   !- Time 4 {hh:mm}
    0.0917957,               !- Value Until Time 4
    10:30,                   !- Time 5 {hh:mm}
    0.0664268,               !- Value Until Time 5
    10:40,                   !- Time 6 {hh:mm}
    0.0877654,               !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    residential dishwasher schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    21:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:10,                   !- Time 2 {hh:mm}
    0.0509896,               !- Value Until Time 2
    21:20,                   !- Time 3 {hh:mm}
    0.0621806,               !- Value Until Time 3
    21:30,                   !- Time 4 {hh:mm}
    0.0379273,               !- Value Until Time 4
    21:40,                   !- Time 5 {hh:mm}
    0.0584383,               !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    residential dishwasher schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:30,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:40,                   !- Time 2 {hh:mm}
    0.0682979,               !- Value Until Time 2
    08:50,                   !- Time 3 {hh:mm}
    0.0347607,               !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.0698812,               !- Value Until Time 4
    09:10,                   !- Time 5 {hh:mm}
    0.0649514,               !- Value Until Time 5
    09:20,                   !- Time 6 {hh:mm}
    0.0883052,               !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    residential dishwasher schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential dishwasher schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential dishwasher schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential extra refrigerator schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.713540145985401,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.696551094890511;       !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.69206204379562;        !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.731386861313868,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.731386861313868,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.624726277372263;       !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential extra refrigerator schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.713540145985401,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.696551094890511;       !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.69206204379562;        !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.731386861313868,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.731386861313868,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.624726277372263;       !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential freezer schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    residential gas fireplace schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.50854315646095,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.265829377240951,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.219598181199047,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.173366985157142,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.184924784167618,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.20804038218857,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.300502774272379,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.381407367345712,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.369849568335236,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.381407367345712,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.369849568335236,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.381407367345712,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.520100955471426,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.65879454359714,        !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.762814734691425,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.878392724796186,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.936181719848567,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.993970714900947,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.86683492578571,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.751256935680949;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.430983714920978,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.225286941890511,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.186106604170422,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.146926266450333,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.156721350880356,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1763115197404,         !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.254672195180578,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.323237786190734,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.313442701760711,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.323237786190734,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.313442701760711,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.323237786190734,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.440778799351001,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.558319812511267,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.646475572381467,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.74442641668169,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.793401838831801,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.842377260981912,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.734631332251668,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.636680487951445;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.429221000340524,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.224365522905274,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.185345431965226,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.146325341025179,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.156080363760191,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.175590409230215,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25363059111031,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.321915750255393,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.312160727520381,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.321915750255393,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.312160727520381,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.321915750255393,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.438976023075536,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.556036295895679,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.643831500510787,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.741381727860906,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.790156841535965,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.838931955211025,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.731626705125894,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.634076477775775;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.50854315646095,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.265829377240951,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.219598181199047,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.173366985157142,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.184924784167618,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.20804038218857,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.300502774272379,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.381407367345712,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.369849568335236,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.381407367345712,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.369849568335236,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.381407367345712,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.520100955471426,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.65879454359714,        !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.762814734691425,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.878392724796186,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.936181719848567,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.993970714900947,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.86683492578571,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.751256935680949;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.511627906976744,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.267441860465116,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.22093023255814,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.174418604651163,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.186046511627907,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.209302325581395,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.302325581395349,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.383720930232558,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.372093023255814,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.383720930232558,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.372093023255814,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.383720930232558,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.523255813953488,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.662790697674419,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.767441860465116,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.883720930232558,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.941860465116279,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.872093023255814,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.755813953488372;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.44640746749995,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.233349358011337,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.192766860965887,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.152184363920437,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1623299881818,         !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.182621236704525,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.263786230795425,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.334805600624962,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.3246599763636,         !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.334805600624962,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.3246599763636,         !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.334805600624962,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.456553091761312,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.578300582897662,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.669611201249925,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.77106744386355,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.821795565170362,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.872523686477175,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.760921819602187,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.659465576988562;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.445085431564609,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.23265829377241,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.19219598181199,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.151733669851571,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.161849247841676,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.182080403821886,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.263005027742724,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.333814073673457,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.323698495683352,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.333814073673457,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.323698495683352,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.333814073673457,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.455201009554714,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.576587945435971,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.667628147346914,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.768783927247962,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.819361817198486,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.869939707149009,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.758668349257857,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.657512569356809;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.44640746749995,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.233349358011337,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.192766860965887,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.152184363920437,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1623299881818,         !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.182621236704525,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.263786230795425,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.334805600624962,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.3246599763636,         !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.334805600624962,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.3246599763636,         !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.334805600624962,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.456553091761312,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.578300582897662,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.669611201249925,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.77106744386355,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.821795565170362,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.872523686477175,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.760921819602187,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.659465576988562;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.391322636860766,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.204555014722673,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168980229553512,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.133405444384352,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.142299140676642,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.160086533261222,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.231236103599543,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.293491977645574,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.284598281353284,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.293491977645574,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.284598281353284,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.293491977645574,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.400216333153056,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.506940688660537,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.586983955291148,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67592091821405,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.7203893996755,         !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.764857881136951,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.66702722192176,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.578090258998858;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.389119243635198,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.203403240991126,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168028764297017,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.132654287602908,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.141497906776436,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.15918514512349,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.229934098511708,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.291839432726399,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.282995813552871,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.291839432726399,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.282995813552871,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.291839432726399,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.397962862808725,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.504086292891052,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.583678865452797,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67211505718807,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.716333153055706,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.760551248923342,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.663271438014542,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.57483524627927;        !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.389119243635198,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.203403240991126,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168028764297017,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.132654287602908,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.141497906776436,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.15918514512349,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.229934098511708,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.291839432726399,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.282995813552871,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.291839432726399,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.282995813552871,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.291839432726399,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.397962862808725,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.504086292891052,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.583678865452797,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67211505718807,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.716333153055706,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.760551248923342,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.663271438014542,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.57483524627927;        !- Value Until Time 20

Schedule:Day:Interval,
    residential gas fireplace schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.391322636860766,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.204555014722673,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168980229553512,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.133405444384352,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.142299140676642,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.160086533261222,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.231236103599543,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.293491977645574,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.284598281353284,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.293491977645574,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.284598281353284,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.293491977645574,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.400216333153056,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.506940688660537,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.586983955291148,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67592091821405,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.7203893996755,         !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.764857881136951,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.66702722192176,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.578090258998858;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas grill schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0248447204968944,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.0062111801242236,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0124223602484472,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0434782608695652,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0745341614906832,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.180124223602484,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.285714285714286,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.273291925465839,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.254658385093168,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.273291925465839,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.285714285714286,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.260869565217391,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.236024844720497,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.304347826086957,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.366459627329193,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.683229813664596,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.714285714285714,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.434782608695652,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.273291925465839,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.118012422360248,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0807453416149068,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0434782608695652;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0245729459791526,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.00614323649478816,     !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0122864729895763,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0430026554635171,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0737188379374579,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.178153858348857,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.282588878760255,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.270302405770679,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.251872696286314,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.270302405770679,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.282588878760255,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.258015932781103,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.23344298680195,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.30101858824462,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.362450953192501,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.675756014426697,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.989061075660893,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.706472196900638,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.430026554635171,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.270302405770679,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.116721493400975,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.079862074432246,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0430026554635171;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0245729459791526,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.00614323649478816,     !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0122864729895763,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0430026554635171,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0737188379374579,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.178153858348857,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.282588878760255,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.270302405770679,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.251872696286314,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.270302405770679,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.282588878760255,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.258015932781103,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.23344298680195,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.30101858824462,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.362450953192501,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.675756014426697,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.989061075660893,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.706472196900638,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.430026554635171,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.270302405770679,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.116721493400975,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.079862074432246,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0430026554635171;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0248447204968944,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.0062111801242236,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0124223602484472,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0434782608695652,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0745341614906832,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.180124223602484,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.285714285714286,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.273291925465839,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.254658385093168,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.273291925465839,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.285714285714286,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.260869565217391,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.236024844720497,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.304347826086957,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.366459627329193,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.683229813664596,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.714285714285714,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.434782608695652,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.273291925465839,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.118012422360248,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0807453416149068,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0434782608695652;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0248447204968944,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.0062111801242236,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0124223602484472,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0434782608695652,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0745341614906832,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.180124223602484,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.285714285714286,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.273291925465839,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.254658385093168,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.273291925465839,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.285714285714286,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.260869565217391,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.236024844720497,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.304347826086957,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.366459627329193,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.683229813664596,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.714285714285714,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.434782608695652,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.273291925465839,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.118012422360248,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0807453416149068,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0434782608695652;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0224440455901754,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.00561101139754384,     !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0112220227950877,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392770797828069,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0673321367705261,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.162719330528771,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.258106524287017,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.246884501491929,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.230051467299297,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.246884501491929,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.258106524287017,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.235662478696841,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.213218433106666,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.274939558479648,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.331049672455086,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.617211253729822,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.903372835004558,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.645266310717541,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.392770797828069,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.246884501491929,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.106609216553333,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0729431481680699,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0392770797828069;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0223534540842614,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.00558836352106536,     !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0111767270421307,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0391185446474575,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0670603622527843,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.162062542110895,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.257064721969006,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.245887994926876,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.22912290436368,        !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.245887994926876,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.257064721969006,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.234711267884745,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.212357813800484,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.273829812532203,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.329713447742856,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.614719987317189,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.899726526891522,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.642661804922516,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.391185446474575,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.245887994926876,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.106178906900242,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0726487257738496,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0391185446474575;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0224440455901754,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.00561101139754384,     !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0112220227950877,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392770797828069,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0673321367705261,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.162719330528771,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.258106524287017,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.246884501491929,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.230051467299297,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.246884501491929,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.258106524287017,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.235662478696841,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.213218433106666,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.274939558479648,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.331049672455086,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.617211253729822,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.903372835004558,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.645266310717541,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.392770797828069,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.246884501491929,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.106609216553333,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0729431481680699,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0392770797828069;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0201566100658487,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.00503915251646218,     !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0100783050329244,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0352740676152352,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0604698301975461,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.146135422977403,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.23180101575726,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.221722710724336,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.206605253174949,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.221722710724336,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.23180101575726,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.211644405691411,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.191487795625563,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.246918473306647,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.297309998471268,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.554306776810839,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.81130355515041,        !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.57950253939315,        !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.352740676152352,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.221722710724336,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.0957438978127814,      !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0655089827140083,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0352740676152352;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0202924973247196,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.0050731243311799,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0101462486623598,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0355118703182593,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0608774919741588,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.147120605604217,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.233363719234275,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.223217470571916,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.207998097578376,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.223217470571916,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.233363719234275,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.213071221909556,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.192778724584836,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.248583092227815,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.299314335539614,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.558043676429789,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.816773017319964,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.583409298085688,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.355118703182593,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.223217470571916,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.0963893622924181,      !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0659506163053387,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0355118703182593;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0202924973247196,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.0050731243311799,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0101462486623598,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0355118703182593,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0608774919741588,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.147120605604217,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.233363719234275,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.223217470571916,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.207998097578376,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.223217470571916,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.233363719234275,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.213071221909556,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.192778724584836,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.248583092227815,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.299314335539614,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.558043676429789,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.816773017319964,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.583409298085688,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.355118703182593,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.223217470571916,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.0963893622924181,      !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0659506163053387,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0355118703182593;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas grill schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0201566100658487,      !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.00503915251646218,     !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0100783050329244,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0352740676152352,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0604698301975461,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.146135422977403,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.23180101575726,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.221722710724336,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.206605253174949,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.221722710724336,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.23180101575726,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.211644405691411,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.191487795625563,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.246918473306647,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.297309998471268,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.554306776810839,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.81130355515041,        !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.57950253939315,        !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.352740676152352,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.221722710724336,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.0957438978127814,      !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.0655089827140083,      !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.0352740676152352;      !- Value Until Time 23

Schedule:Day:Interval,
    residential gas lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.50854315646095,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.265829377240951,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.219598181199047,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.173366985157142,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.184924784167618,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.20804038218857,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.300502774272379,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.381407367345712,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.369849568335236,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.381407367345712,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.369849568335236,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.381407367345712,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.520100955471426,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.65879454359714,        !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.762814734691425,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.878392724796186,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.936181719848567,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.993970714900947,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.86683492578571,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.751256935680949;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.430983714920978,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.225286941890511,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.186106604170422,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.146926266450333,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.156721350880356,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1763115197404,         !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.254672195180578,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.323237786190734,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.313442701760711,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.323237786190734,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.313442701760711,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.323237786190734,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.440778799351001,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.558319812511267,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.646475572381467,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.74442641668169,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.793401838831801,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.842377260981912,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.734631332251668,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.636680487951445;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.429221000340524,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.224365522905274,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.185345431965226,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.146325341025179,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.156080363760191,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.175590409230215,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25363059111031,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.321915750255393,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.312160727520381,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.321915750255393,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.312160727520381,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.321915750255393,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.438976023075536,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.556036295895679,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.643831500510787,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.741381727860906,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.790156841535965,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.838931955211025,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.731626705125894,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.634076477775775;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.50854315646095,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.265829377240951,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.219598181199047,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.173366985157142,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.184924784167618,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.20804038218857,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.300502774272379,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.381407367345712,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.369849568335236,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.381407367345712,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.369849568335236,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.381407367345712,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.520100955471426,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.65879454359714,        !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.762814734691425,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.878392724796186,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.936181719848567,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.993970714900947,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.86683492578571,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.751256935680949;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.511627906976744,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.267441860465116,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.22093023255814,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.174418604651163,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.186046511627907,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.209302325581395,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.302325581395349,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.383720930232558,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.372093023255814,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.383720930232558,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.372093023255814,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.383720930232558,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.523255813953488,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.662790697674419,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.767441860465116,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.883720930232558,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.941860465116279,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.872093023255814,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.755813953488372;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.44640746749995,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.233349358011337,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.192766860965887,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.152184363920437,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1623299881818,         !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.182621236704525,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.263786230795425,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.334805600624962,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.3246599763636,         !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.334805600624962,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.3246599763636,         !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.334805600624962,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.456553091761312,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.578300582897662,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.669611201249925,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.77106744386355,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.821795565170362,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.872523686477175,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.760921819602187,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.659465576988562;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.445085431564609,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.23265829377241,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.19219598181199,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.151733669851571,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.161849247841676,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.182080403821886,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.263005027742724,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.333814073673457,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.323698495683352,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.333814073673457,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.323698495683352,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.333814073673457,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.455201009554714,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.576587945435971,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.667628147346914,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.768783927247962,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.819361817198486,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.869939707149009,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.758668349257857,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.657512569356809;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.44640746749995,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.233349358011337,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.192766860965887,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.152184363920437,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1623299881818,         !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.182621236704525,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.263786230795425,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.334805600624962,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.3246599763636,         !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.334805600624962,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.3246599763636,         !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.334805600624962,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.456553091761312,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.578300582897662,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.669611201249925,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.77106744386355,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.821795565170362,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.872523686477175,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.760921819602187,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.659465576988562;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.391322636860766,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.204555014722673,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168980229553512,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.133405444384352,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.142299140676642,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.160086533261222,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.231236103599543,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.293491977645574,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.284598281353284,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.293491977645574,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.284598281353284,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.293491977645574,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.400216333153056,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.506940688660537,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.586983955291148,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67592091821405,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.7203893996755,         !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.764857881136951,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.66702722192176,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.578090258998858;       !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.389119243635198,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.203403240991126,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168028764297017,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.132654287602908,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.141497906776436,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.15918514512349,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.229934098511708,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.291839432726399,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.282995813552871,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.291839432726399,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.282995813552871,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.291839432726399,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.397962862808725,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.504086292891052,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.583678865452797,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67211505718807,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.716333153055706,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.760551248923342,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.663271438014542,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.57483524627927;        !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.389119243635198,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.203403240991126,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168028764297017,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.132654287602908,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.141497906776436,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.15918514512349,        !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.229934098511708,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.291839432726399,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.282995813552871,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.291839432726399,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.282995813552871,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.291839432726399,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.397962862808725,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.504086292891052,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.583678865452797,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67211505718807,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.716333153055706,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.760551248923342,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.663271438014542,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.57483524627927;        !- Value Until Time 20

Schedule:Day:Interval,
    residential gas lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.391322636860766,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.204555014722673,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.168980229553512,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.133405444384352,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.142299140676642,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.160086533261222,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.231236103599543,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.293491977645574,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.284598281353284,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.293491977645574,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.284598281353284,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.293491977645574,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.400216333153056,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.506940688660537,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.586983955291148,       !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.67592091821405,        !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.7203893996755,         !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.764857881136951,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.66702722192176,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.578090258998858;       !- Value Until Time 20

Schedule:Day:Interval,
    residential heating season allday1,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday10,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday11,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday12,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday2,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday3,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday4,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday5,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday6,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday7,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday8,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential heating season allday9,  !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.151231527093596,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.182738095238095,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.151231527093596,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.182738095238095,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.296161740558292,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.422188013136289,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.359174876847291,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.151231527093596,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.119724958949097,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0945197044334976,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0882183908045977,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.151231527093596,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.365476190476191,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.793965517241379,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.76876026272578,        !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.428489326765189,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.38438013136289,        !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.321366995073892,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.270956486042693,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.151231527093596;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.151231527093596,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.182738095238095,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.151231527093596,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.182738095238095,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.296161740558292,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.422188013136289,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.359174876847291,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.151231527093596,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.119724958949097,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0945197044334976,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0882183908045977,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.151231527093596,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.365476190476191,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.793965517241379,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.76876026272578,        !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.428489326765189,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.38438013136289,        !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.321366995073892,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.270956486042693,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.151231527093596;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.150246305418719,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.181547619047619,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.150246305418719,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.181547619047619,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.294232348111659,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.419437602627258,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.356834975369458,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.150246305418719,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.118944991789819,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0939039408866995,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0876436781609196,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.150246305418719,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.363095238095238,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.788793103448276,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.763752052545156,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.425697865353038,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.381876026272578,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.319273399014778,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.269191297208539,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.150246305418719;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.151231527093596,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.182738095238095,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.151231527093596,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.182738095238095,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.296161740558292,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.422188013136289,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.359174876847291,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.151231527093596,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.119724958949097,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0945197044334976,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0882183908045977,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.151231527093596,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.365476190476191,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.793965517241379,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.76876026272578,        !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.428489326765189,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.38438013136289,        !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.321366995073892,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.270956486042693,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.151231527093596;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.152380952380952,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.184126984126984,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.152380952380952,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.184126984126984,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.298412698412698,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.425396825396825,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.361904761904762,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.152380952380952,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.120634920634921,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0952380952380953,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0888888888888889,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.152380952380952,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.368253968253968,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.8,                     !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.774603174603175,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.431746031746032,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.387301587301587,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.323809523809524,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.273015873015873,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.152380952380952;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.151231527093596,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.182738095238095,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.151231527093596,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.182738095238095,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.296161740558292,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.422188013136289,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.359174876847291,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.151231527093596,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.119724958949097,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0945197044334976,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0882183908045977,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.151231527093596,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.365476190476191,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.793965517241379,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.76876026272578,        !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.428489326765189,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.38438013136289,        !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.321366995073892,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.270956486042693,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.151231527093596;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.150246305418719,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.181547619047619,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.150246305418719,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.181547619047619,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.294232348111659,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.419437602627258,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.356834975369458,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.150246305418719,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.118944991789819,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0939039408866995,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0876436781609196,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.150246305418719,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.363095238095238,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.788793103448276,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.763752052545156,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.425697865353038,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.381876026272578,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.319273399014778,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.269191297208539,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.150246305418719;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.151231527093596,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.182738095238095,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.151231527093596,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.182738095238095,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.296161740558292,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.422188013136289,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.359174876847291,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.151231527093596,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.119724958949097,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.0945197044334976,      !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.0882183908045977,      !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.151231527093596,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.365476190476191,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.793965517241379,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.76876026272578,        !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.428489326765189,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.38438013136289,        !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.321366995073892,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.270956486042693,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.151231527093596;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.19047619047619,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.23015873015873,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.19047619047619,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.23015873015873,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.373015873015873,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.531746031746032,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.452380952380952,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.19047619047619,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.150793650793651,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.119047619047619,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.111111111111111,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.19047619047619,        !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.46031746031746,        !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.968253968253968,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.53968253968254,        !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.484126984126984,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.404761904761905,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.341269841269841,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.19047619047619;        !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.190147783251232,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.229761904761905,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.190147783251232,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.229761904761905,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.372372742200328,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.530829228243021,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.451600985221675,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.190147783251232,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.150533661740558,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.11884236453202,        !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.110919540229885,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.190147783251232,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.45952380952381,        !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.998275862068966,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.966584564860427,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.538752052545156,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.483292282430214,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.404064039408867,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.34068144499179,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.190147783251232;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.190147783251232,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.229761904761905,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.190147783251232,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.229761904761905,       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.372372742200328,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.530829228243021,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.451600985221675,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.190147783251232,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.150533661740558,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.11884236453202,        !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.110919540229885,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.190147783251232,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.45952380952381,        !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.998275862068966,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.966584564860427,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.538752052545156,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.483292282430214,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.404064039408867,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.34068144499179,        !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.190147783251232;       !- Value Until Time 20

Schedule:Day:Interval,
    residential hot tub heater electric schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.19047619047619,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.23015873015873,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.19047619047619,        !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.23015873015873,        !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.373015873015873,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.531746031746032,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.452380952380952,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.19047619047619,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.150793650793651,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.119047619047619,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.111111111111111,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.19047619047619,        !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.46031746031746,        !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.968253968253968,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.53968253968254,        !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.484126984126984,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.404761904761905,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.341269841269841,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.19047619047619;        !- Value Until Time 20

Schedule:Day:Interval,
    residential hot water distribution schedule allday1,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday10,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday11,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday12,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday2,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday3,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday4,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday5,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday6,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday7,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday8,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential hot water distribution schedule allday9,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.078423967774421,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0392749244712991,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00981873111782477,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0392749244712991,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.274546827794562,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.941213494461229,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.960725075528701,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.843152064451158,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.764728096676737,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.607880161127895,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.529456193353474,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.470543806646526,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.411757301107754,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.548967774420947,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.725453172205438,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.862789526686808,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.823514602215509,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.745090634441088,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.607880161127895,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.529456193353474,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.294058408862034;       !- Value Until Time 22

Schedule:Day:Interval,
    residential misc plug loads schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.55934653265656,        !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.517395542707318,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.503411879390904,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.461460889441662,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.503411879390904,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.601297522605802,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.657232175871458,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.475444552758076,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.321624256277522,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.335607919593936,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.34959158291035,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.335607919593936,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.391542572859592,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.433493562808834,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.447477226125248,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.545362869340146,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.741134155769942,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.880970788934082,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.936905442199738,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.992840095465394,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.964872768832566,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.825036135668426,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.6991831658207;         !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.443712393693906,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.410433964166863,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.399341154324515,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.366062724797472,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.399341154324515,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.476990823220949,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.521362062590339,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.37715553463982,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.255134626373996,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.266227436216343,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.277320246058691,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.266227436216343,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.310598675585734,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.343877105112777,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.354969914955125,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.432619583851558,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.587918921644425,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.698847020067902,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.743218259437292,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.787589498806683,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.765403879121987,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.654475780698511,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.554640492117382;       !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.442367810682712,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.409190224881509,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.398131029614441,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.364953443813237,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.398131029614441,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.475545396483915,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.519782177552187,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.376012639080305,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.254361491142559,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.265420686409627,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.276479881676695,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.265420686409627,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.309657467477898,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.342835053279102,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.35389424854617,        !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.431308615415644,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.586137349154593,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.696729301825271,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.740966082893543,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.785202863961814,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.763084473427678,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.652492520757,          !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.55295976335339;        !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.55934653265656,        !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.517395542707318,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.503411879390904,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.461460889441662,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.503411879390904,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.601297522605802,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.657232175871458,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.475444552758076,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.321624256277522,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.335607919593936,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.34959158291035,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.335607919593936,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.391542572859592,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.433493562808834,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.447477226125248,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.545362869340146,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.741134155769942,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.880970788934082,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.936905442199738,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.992840095465394,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.964872768832566,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.825036135668426,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.6991831658207;         !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.563380281690141,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.52112676056338,        !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.507042253521127,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.464788732394366,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.507042253521127,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.605633802816901,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.661971830985915,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.47887323943662,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.323943661971831,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.338028169014085,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.352112676056338,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.338028169014085,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.394366197183099,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.436619718309859,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.450704225352113,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.549295774647887,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.746478873239437,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.887323943661972,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.943661971830986,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.971830985915493,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.830985915492958,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.704225352112676;       !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.445056976705099,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.411677703452217,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.400551279034589,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.367172005781707,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.400551279034589,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.478436249957982,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.522941947628492,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.378298430199335,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.255907761605432,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.26703418602306,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.278160610440687,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.26703418602306,        !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.31153988369357,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.344919156946452,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.35604558136408,        !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.433930552287472,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.589700494134257,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.700964738310532,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.745470435981041,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.789976133651551,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.767723284816296,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.656459040640022,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.556321220881374;       !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.443264199356841,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.410019384405078,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.398937779421157,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.365692964469394,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.398937779421157,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.476509014308604,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.520835434244288,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.376774569453315,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.254876914630184,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.265958519614105,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.277040124598026,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.265958519614105,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.310284939549789,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.343529754501552,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.354611359485473,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.43218259437292,        !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.587325064147814,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.698141113987025,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.742467533922709,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.786793953858393,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.764630743890551,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.653814694051341,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.554080249196051;       !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.445056976705099,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.411677703452217,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.400551279034589,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.367172005781707,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.400551279034589,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.478436249957982,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.522941947628492,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.378298430199335,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.255907761605432,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.26703418602306,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.278160610440687,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.26703418602306,        !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.31153988369357,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.344919156946452,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.35604558136408,        !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.433930552287472,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.589700494134257,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.700964738310532,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.745470435981041,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.789976133651551,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.767723284816296,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.656459040640022,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.556321220881374;       !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.370656716752384,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.342857462995955,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.333591045077145,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.305791791320717,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.333591045077145,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.398455970508813,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.435521642184051,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.315058209239526,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.213127612132621,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.22239403005143,        !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.23166044797024,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.22239403005143,        !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.259459701726669,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.287258955483097,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.296525373401907,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.361390298833574,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.491120149696909,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.583784328885005,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.620850000560243,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.657915672235481,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.639382836397862,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.546718657209766,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.46332089594048;        !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.367967550729997,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.340369984425247,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.331170795656997,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.303573229352247,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.331170795656997,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.395565117034746,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.432361872107746,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.312772418120497,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.211581341669748,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.220780530437998,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.229979719206248,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.220780530437998,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.257577285510998,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.285174851815747,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.294374040583997,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.358768361961747,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.487557004717245,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.579548892399745,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.616345647472744,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.653142402545744,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.634744025009244,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.542752137326745,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.459959438412496;       !- Value Until Time 23

Schedule:Day:Interval,
    residential misc plug loads schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.367967550729997,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.340369984425247,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.331170795656997,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.303573229352247,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.331170795656997,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.395565117034746,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.432361872107746,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.312772418120497,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.211581341669748,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.220780530437998,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.229979719206248,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.220780530437998,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.257577285510998,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.285174851815747,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.294374040583997,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.358768361961747,       !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.487557004717245,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.579548892399745,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.616345647472744,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.653142402545744,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.634744025009244,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
